# Technical & Editorial Review — HVLS Air Movement vs. Ventilation

**Review status:** Source and copy desk review completed for qualitative educational claims. Independent technical review of the original illustration remains open.
**Publication:** BLOCKED. Publisher approval has not been requested.

## Source traceability
1. **Big Ass Fans Ceiling Fan Design Guide** — https://learn.bigassfans.com/design-guide — accessed for source review. Manufacturer-authored reference, not independent peer review. Relevant sections include thermal comfort and ceiling fan use in heating.
2. **U.S. Department of Energy consumer guidance** — https://www.energy.gov/articles/top-11-things-you-didnt-know-about-saving-energy-home-summer-edition — independent source for the broad distinction between fans cooling people and cooling rooms. **Limitation:** Residential context, not a controlled HVLS industrial study.
3. **ASHRAE Standard 55-2023** — https://www.ashrae.org/technical-resources/bookstore/standard-55-thermal-environmental-conditions-for-human-occupancy — official standard overview describes thermal-comfort factors. Actual standard text not purchased or reviewed.
4. **ASHRAE Standard 62.1-2025** — https://www.ashrae.org/technical-resources/bookstore/standards-62-1-62-2 — official overview confirms the current commercial ventilation consensus standard edition. Jurisdictional adoption must be independently checked before a code compliance statement.

## Technical findings
- **Air movement and perceived cooling:** Explanation is consistent with the cited sources. No unsupported temperature-drop figure used.
- **Destratification:** Reasonable qualitative explanation; energy-savings claims are explicitly conditional. No claimed numerical performance or guaranteed savings.
- **Ventilation:** Distinction between recirculating indoor air and providing outdoor air is important. **EPA independent background source now added** to distinguish outdoor-air exchange from indoor air movement. EPA page addresses homes, not industrial design requirements. An applicable commercial ventilation standard and jurisdiction-specific technical review are still needed before final approval.
- **Mounting and fire interlocks:** Draft appropriately directs readers to the exact product manual, local AHJ and project-specific engineering. **Needs model-specific manuals and applicable code references** before making more specific claims.
- **Safety and professional boundaries:** No prescriptive wiring or structural installation details are given. No claim of PE certification.

## Editorial findings
- Target audience: U.S. facility managers, installers, specifiers.
- Strongest angle: separating perceived cooling, air mixing, and ventilation.
- Original in-house explanatory illustration included at `editorial/media/original/air-movement-vs-ventilation.svg`. No third-party photograph is necessary for this article; check arrows and labels for technical accuracy before release.
- Verify source titles, dates, link availability, and any changes to the manufacturer guide before publication.
- Consider adding a labeled diagram showing recirculation vs. outdoor-air exchange, only after technical review.

## Outstanding gates
- [x] Add independent EPA background reference on outdoor-air ventilation pathways (residential scope clearly noted).
- [x] Identify current ASHRAE 62.1-2025 edition from ASHRAE official source.
- [x] Add ASHRAE 55-2023 official overview for comfort factors.
- [x] No project-specific code compliance claim or prescriptive ventilation rate is made; jurisdictional adoption is explicitly distinguished from standard publication.
- [x] Rechecked manufacturer guide sections 1.3.1 and 2.4.2 on the official live guide. No definitive guide revision date was visible; article makes no revision-date claim.
- [ ] Complete independent technical review of airflow and code terminology.
- [x] Editorial copyedit completed for the lead, commercial ventilation terminology and manufacturer study caveats; official manufacturer and ASHRAE source pages rechecked.
- [x] No third-party photo required. In-house original SVG selected; visual technical accuracy remains under the technical-review gate.
- [ ] Publisher reviews and explicitly approves the finished article.

**No article may be published from this review.**
